#begin_parms
XE 5 2.844000 -21.210000 5 2.485000 -12.130000 0 0.000000 0.000000 0.000000 0.000000 0.000000 0 0.000000 0.000000 0.000000 0.000000 0.000000
F 2 2.425000 -40.000000 2 2.425000 -18.100000 0 0.000000 0.000000 0.000000 0.000000 0.000000 0 0.000000 0.000000 0.000000 0.000000 0.000000
#end_parms
#Num_AOs 20
#Num_MOs 15
6 0 0 0 1
7 0 0 0 1
8 0 0 0 1
9 0 0 0 1
10 0 0 0 1
11 0 0 0 1
12 0 0 0 1
13 0 0 0 1
14 0 0 0 1
15 0 0 0 1
16 0 0 0 1
17 0 0 0 1
18 0 0 0 1
19 0 0 0 1
20 0 0 0 1
#begin_mo 0 0 0
; 1
-0.0000
-0.1887
-0.0038
0.0000
; 2
-0.0765
0.6089
-0.0047
-0.0000
; 3
0.0765
0.6089
-0.0047
-0.0000
; 4
-0.0016
-0.2325
0.0124
0.0000
; 5
0.0016
-0.2325
0.0124
0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
-0.0038
0.1887
0.0000
; 2
-0.0016
0.0124
0.2325
0.0000
; 3
0.0016
0.0124
0.2325
0.0000
; 4
0.0765
-0.0047
-0.6089
0.0000
; 5
-0.0765
-0.0047
-0.6089
0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
-0.0000
-0.0000
0.1815
; 2
-0.0000
0.0000
-0.0000
0.4791
; 3
0.0000
-0.0000
0.0000
0.4791
; 4
-0.0000
-0.0000
-0.0000
0.4791
; 5
0.0000
-0.0000
0.0000
0.4791
#end_mo
#begin_mo 0 0 0
; 1
-0.0000
-0.0000
0.0000
-0.0000
; 2
-0.0000
0.0000
-0.4978
0.0000
; 3
0.0000
0.0000
0.4978
-0.0000
; 4
0.0000
-0.4978
-0.0000
-0.0000
; 5
-0.0000
0.4978
-0.0000
-0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
0.0000
0.0000
0.0000
; 2
0.0000
-0.0000
-0.0000
0.0641
; 3
-0.0000
-0.0000
-0.0000
-0.0641
; 4
-0.0000
-0.0000
-0.0000
-0.7042
; 5
0.0000
-0.0000
0.0000
0.7042
#end_mo
#begin_mo 0 0 0
; 1
0.0000
0.0000
0.0000
-0.0000
; 2
-0.0000
-0.0000
-0.0000
-0.7042
; 3
-0.0000
0.0000
0.0000
0.7042
; 4
0.0000
0.0000
0.0000
-0.0641
; 5
-0.0000
0.0000
-0.0000
0.0641
#end_mo
#begin_mo 0 0 0
; 1
-0.0000
0.0000
-0.0000
-0.0000
; 2
0.0000
-0.0000
-0.0000
0.5004
; 3
0.0000
-0.0000
-0.0000
0.5004
; 4
-0.0000
-0.0000
-0.0000
-0.5004
; 5
-0.0000
-0.0000
0.0000
-0.5004
#end_mo
#begin_mo 0 0 0
; 1
0.0000
0.0244
0.0044
-0.0000
; 2
0.0012
-0.2411
-0.1175
-0.0000
; 3
-0.0012
-0.2411
-0.1175
-0.0000
; 4
0.0002
-0.6540
-0.0433
0.0000
; 5
-0.0002
-0.6540
-0.0433
0.0000
#end_mo
#begin_mo 0 0 0
; 1
-0.0000
0.0044
-0.0244
-0.0000
; 2
0.0002
-0.0433
0.6540
-0.0000
; 3
-0.0002
-0.0433
0.6540
0.0000
; 4
-0.0012
-0.1175
0.2411
0.0000
; 5
0.0012
-0.1175
0.2411
0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
-0.0000
-0.0000
-0.0000
; 2
-0.0000
-0.0000
-0.5022
-0.0000
; 3
-0.0000
0.0000
0.5022
-0.0000
; 4
0.0000
0.5022
0.0000
-0.0000
; 5
0.0000
-0.5022
-0.0000
-0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
-0.0000
-0.0000
0.0000
; 2
-0.0063
-0.5021
0.0000
0.0000
; 3
-0.0063
0.5021
-0.0000
-0.0000
; 4
0.0063
-0.0000
0.5021
-0.0000
; 5
0.0063
0.0000
-0.5021
-0.0000
#end_mo
#begin_mo 0 0 0
; 1
-0.0000
-0.0000
0.0000
0.9929
; 2
-0.0000
-0.0000
0.0000
-0.1571
; 3
0.0000
-0.0000
0.0000
-0.1571
; 4
0.0000
0.0000
0.0000
-0.1571
; 5
-0.0000
0.0000
0.0000
-0.1571
#end_mo
#begin_mo 0 0 0
; 1
0.8864
0.0000
0.0000
0.0000
; 2
-0.1679
-0.3936
-0.0000
-0.0000
; 3
-0.1679
0.3936
-0.0000
-0.0000
; 4
-0.1679
-0.0000
-0.3936
-0.0000
; 5
-0.1679
-0.0000
0.3936
-0.0000
#end_mo
#begin_mo 0 0 0
; 1
-0.0000
0.5564
-0.9719
0.0000
; 2
0.1803
0.1813
0.0864
0.0000
; 3
-0.1803
0.1813
0.0864
0.0000
; 4
-0.3150
-0.0494
-0.3167
-0.0000
; 5
0.3150
-0.0494
-0.3167
-0.0000
#end_mo
#begin_mo 0 0 0
; 1
0.0000
-0.9719
-0.5564
-0.0000
; 2
-0.3150
-0.3167
0.0494
-0.0000
; 3
0.3150
-0.3167
0.0494
0.0000
; 4
-0.1803
0.0864
-0.1813
0.0000
; 5
0.1803
0.0864
-0.1813
0.0000
#end_mo
